# 供配电技术

[智能供配电技术 2023-2024春 回忆卷 - CC98论坛](https://www.cc98.org/topic/5876934)

!!! note "课程信息"
    - 课程名称：智能供配电技术<br>
    - 课程教师：杨强<br>

## 电力系统格局

![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250220143424995.png)

![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250220143505299.png)

![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250220152204297.png)


> [中国“五大六小”发电集团梳理 - 知乎](https://zhuanlan.zhihu.com/p/618684846)
> [起底：中国电力系统企业关系图！ - 知乎](https://zhuanlan.zhihu.com/p/531123778)
> 在2002年电力改革厂网分家之前的电力行业(包括发、输、配、售、设计、建设等)都只被一个单位—国家电力公司所垄断。2002年厂网分离改革后，分化成多家单位


**政府部门**：国家能源局、国家发展和改革委员会

**两大电网**：国家电网、南方电网（以建设和运营电网为核心业务）

**两大EPC单位**：中国电力建设集团公司(中电建)和中国能源建设集团有限公司(中能建)

> 设计采购施工总承包 （EPC：即Engineering，Procurement，Construction的组合）是我国推行总承包模式最主要的一种。

**发电集团**
- 五大电力央企：国家能源投资集团、中国华能集团、中国华电集团、中国大唐集团、国家电力投资集团。
- 六小豪门：国投电力、中广核、三峡集团、华润电力、中节能、中核
- 地方公司：浙能、京能、申能、鲁能

**设备制造集团**：上海电气、东方电气、哈尔滨电气

<iframe src="https://yb.1qh.cn/reports/2024-06-27/837a32825a42ba07eda081d285d6bef4f038eef2.pdf" width="100%" height="600px" style="border: none;">
This browser does not support PDFs
</iframe>


!!! note "一些数据"
    2014-2023能源生产结构
    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250220153711082.png)

    2022-2023能源消费结构
    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250220154202935.png)

    2014-2023全社会用电量与增速
    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250220153833167.png)

    2023年非化石能源发电量
    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250220154120147.png)

    2023年发电结构
    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250220154323482.png)


    >2017年

    | 公司名称 | 总资产 | 营收 | 利润总额 | 上缴利润 | 员工总数 |
    | --- | --- | --- | --- | --- | --- |
    | 国家能源集团 | 17828亿元 | 5423亿元 | 735亿元 | 895亿元 | 34万人 |
    | 中国华能 | 10733亿元 | 2786亿元 | 144亿元 | 255亿元 | 135329人 |
    | 国家电投 | 10800亿元 | 1438亿元 | 76.2亿元 | — | 14万人 |
    | 中国大唐 | 7458亿元 | 1895亿元 | 95.98亿元 | — | 96095人 |
    | 中国华电 | 7984亿元 | 2006亿元 | — | — | — |



## 供配电系统简介




### **1. 发电系统**
- **功能**：将一次能源（如煤炭、天然气、水力、核能、风能、太阳能等）转化为电能。
- **主要设施**：
  - **传统电厂**：火力发电厂（燃煤、燃气）、水电站、核电站。
  - **可再生能源电厂**：风力发电场、光伏电站、生物质能电站等。

### **2. 输电系统**
- **功能**：将发电厂产生的高压电能远距离输送至负荷中心，减少损耗。
- **关键组成部分**：
  - **输电线路**：通常采用高压（110kV及以上）或特高压（如±800kV直流、1000kV交流），如中国的“西电东送”工程。
  - **变电站**：升压（发电厂出口）和降压（靠近用户侧）变压器、断路器、隔离开关等。
  - **区域电网互联**：通过主干网连接不同区域，提高供电可靠性和资源调配能力（如欧洲跨国电网）。


### **3. 配电系统**
- **功能**：将输电系统的高压电能降压后分配到终端用户。
- **结构**：
  - **电压等级**：中压（10kV~35kV）和低压（220V/380V）。
  - **网络类型**：辐射状（树状）、环状或网状，以提高可靠性。
  - **设备**：配电变压器、开关柜、电缆/架空线路、无功补偿装置等。


### **4. 用电系统**
- **用户分类**：
  - **工业用户**：高耗能、对电压稳定性要求高（如钢铁厂）。
  - **商业与居民用户**：负荷波动大，需满足日常用电需求。
  - **特殊用户**：医院、数据中心等对供电可靠性要求极高。
- **技术发展**：
  - 智能电表、需求响应（用户参与调峰）。
  - 电动汽车充电设施等新型负荷的接入。

### **电力系统的主要特点**
1. **实时平衡**：发电与用电需时刻匹配，否则可能导致频率波动或停电。
2. **高可靠性**：通过冗余设计（如多回线路）、备用电源保障连续供电。
3. **复杂性与互联性**：跨区域互联提高效率，但也增加连锁故障风险。
4. **动态演化**：从集中式向“源-网-荷-储”协同的灵活系统转型。


!!! note "电能不能储存"
    电力系统生产特点：发电、供电、用电同时完成。





## 基本概念
- **电力系统**=发电厂+变电所+输电线路+用户
- **动力系统**=电力系统+动力装置+能源系统
- **电力网**分为：地方电力网（<35kV）、区域电力网(110-220kV)、超高压输电网(>330kV)



要做到有功功率和无功功率的平衡

以前是源随荷动，现在是源荷互动，动态平衡

2030 碳达峰 2060 碳中和



### 发电厂类型
- 凝气式火电厂：燃烧使汽轮机转动
- 热电厂：供电+供热
- 水电站：水轮机
- 核电站：核裂变——汽轮机
- 风力发电站
- 潮汐发电站：幅度必须有机密，潮汐行程天然水库
- 太阳能发电：现在光伏发电效率24%；塔式、槽式
- 地热能发电


### 变电所

升压变电所一般安装在发电厂

为了防止高压危险，距离用户近的时候需要减压；减压变电所是在传递电能的同时降低电压。

规模上分为
- 枢纽变电所：电压等级高，一次电压330or500kV
- 地区重要变电所：一次电压220or110，二次35or10kV
- 一般变电所
  
- 中间变电所：系统功率交换的作用
- 终端变电所：靠近负荷点，直接给用户供电



### 供电质量
电压、波形和频率

#### 电压：

=== "电压偏差"

    1. 感应电动机影响：电压偏差影响转矩和温升，可能损害绝缘。<br>
    2. 照明设备影响：电压偏差影响发光效率和寿命。<br>
    3. 电子设备影响：电压偏差可能导致系统紊乱、数据损坏和精确控制问题。<br>
    4. 无功补偿影响：电压过低可能降低补偿效率，引起电网问题。<br>


    改善措施

    1. **就地进行无功功率补偿** <br>
    2. **调整同步电动机的励磁电流** <br>
    3. **采用有载调压变压器**

=== "电压波动和闪变"
    电压波动和闪变是指电压在一段时间内急剧变化而偏离额定值的现象。具体来说：
    - **电压波动** ：周期性电压急剧变化引起电源光通量急剧波动而造成人的视觉感官不舒适的现象。
    - **闪变** ：电压波动和闪变是由电弧炉、轧机、电弧焊机等波动负荷引起的。

    措施

    1. 采用单独回路供电
    2. 降低共用配电线路阻抗
    3. 提高供电电压
    4. 增加短路容量
    5. 采用静止型无功功率补偿装置



#### 波形

由于电力系统中存在大量的非线性供用电设备，使得电压波形偏离正弦波，这种现象称为电压正弦波畸变。电压波形的畸变程度用电压正弦波畸变率来衡量，也称为电压谐波畸变率。

**波形的改善措施** ：
1. 加强系统承受谐波的能力
2. 提高供、用电设备抗谐波干扰的能力
3. 限制谐波的产生
4. 装设交流滤波器吸收谐波

#### 频率

**频率偏差** 是指供电的实际频率与电网的额定频率的差值。我国电网的标准频率为50Hz，又称工频。频率偏差一般不超过±0.5Hz，对于大容量电网，频率偏差不超过±0.2Hz。

**频率偏差改善措施** ：调整频率的办法是增大或减小电力系统发电机的有功功率。通过调整发电机的输出功率，可以影响电网的频率，从而改善频率偏差。



### 电压等级
额定电压
500kv,330kv,220kv,110kv,63kv,35kv,10kv


- 220kV及以上：为输电电压，用来完成电能的远距离输送。
- 110kV及以下：为配电电压，完成降压和电能的分配。
- 35～110kV配电网：高压配电网。
- 10～35kV配电网：中压配电网。
- 1kV以下：为低压配电网。

![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250220145405384.png)




## 中心点运行方式

星形接线中性点
![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250220144054358.png)

## 电力负荷与计算

**本章重点**：三相用电设备组计算负荷的确定方法、尖峰电流的计算方法、无功功率补偿容量的确定与无功功率补偿装置的选择、供电系统的总计算负荷确定方法。

**本章难点**：利用系数法确定三相用电设备组的计算负荷。



### 电力负荷

- 所耗用的电功率或电流的大小

供配电负荷：
- 一类（损失大，有人员伤亡）：两个独立的电源供电
- 二类：两个回路供电（类似高德改路线）
- 三类：单回路供电



- 连续工作制：
- 短时工作制：停歇时间长
- 断续周期工作制：规律停歇 ,负荷持续率$\epsilon = \frac{t}{t+t_0}\times 100\%$



**负荷曲线**：电力负荷随时间变化的关系曲线


$\Delta t = 30min$

- **计算负荷** ：也称最大负荷或需要负荷，是按发热条件选择电气设备的一个假想负荷，其热效应与同一时间内实际负荷所产生的最大热效应相等，统计计算得出。
- **年最大负荷** $P_{max}$:全年中负荷最大的工作班内消耗电能最大的半小时的平均功率, $P_{max} = P_{30}$
- **年最大负荷利用小时数** $T_{max}$ :电力负荷在全年内消耗的电能与年最大负荷的比值，$T_{max} = \frac{W_a}{P_{max}}$,$W_a$为年负荷消耗的电能; 一班制$T_{max} = 1800-3000h$,两班制$T_{max} = 3500-4800h$,三班制$T_{max} = 5000-7000h$
- **平均负荷** $P_{av}$ :电力负荷在一定时间内消耗的电能与该段时间的比值，$P_{av} = \frac{W}{T}$, 年平均负荷$P_{av} = \frac{W_a}{8760}$
- **负荷系数** $K_f$ :平均负荷与最大负荷的比值，$K_f = \frac{P_{av}}{P_{max}}$
![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250227144326520.png)

### 三相 计算负荷（重点）


#### 需要系数法

**需要系数** $K_d$：由用电设备工作性质、设备台数、设备效率、线路损耗等因素决定，只能靠统计测量决定

**有功计算负荷** $P_{30} = K_d \sum P_{e}$

**无功计算负荷** $Q_{30} = P_{30} \tan \phi$

**视在计算负荷** $S_{30} = \frac{P_{30}}{\cos \phi}$

**计算电流** $I_{30} = \frac{S_{30}}{\sqrt{3}U_n}$

**设备容量** $P_e$：
- 连续与短时工作制：取所有设备的铭牌额定容量之和 $P_e = \sum P_n$
- 断续周期工作制：等效发热原理换算到负荷持续率$\epsilon$, $P_e = P_N \frac{\sqrt{\epsilon_N}}{\sqrt{\epsilon}}$,其中$P_N$为铭牌额定容量，$\epsilon_N$为铭牌负荷持续率


!!! example "例题"
    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250227145549202.png)


多组三相用电设备的计算

$$
P_{30} = K_{\Sigma p} \sum P_{30,i}\\
Q_{30} = K_{\Sigma q} \sum Q_{30,i}\\
S_{30} = \sqrt{P_{30}^2 + Q_{30}^2}\\
I_{30} = \frac{S_{30}}{\sqrt{3}U_N}
$$

其中:
- $K_{\Sigma p}$ - 有功负荷综合系数
- $K_{\Sigma q}$ - 无功负荷综合系数
- $U_N$ - 额定电压

!!! note "综合系数取值"
    1. 车间干线上的计算负荷
        - $K_{\Sigma p} = 0.85 \sim 0.95$
        - $K_{\Sigma q} = 0.90 \sim 0.97$
    
    2. 低压母线上的计算负荷
        1. 由用电设备组计算负荷直接相加来计算时
            - $K_{\Sigma p} = 0.85 \sim 0.90$
            - $K_{\Sigma q} = 0.85 \sim 0.95$
        2. 由车间干线计算负荷直接相加来计算时
            - $K_{\Sigma p} = 0.90 \sim 0.95$
            - $K_{\Sigma q} = 0.93 \sim 0.97$



!!! example "例题"
    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250227150010769.png)

    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250227150037929.png)


#### 二相式法

$$
P_{30} = bP_{e} + cP_{x}
$$

- $P_{e}$ - 用电设备组的设备容量
- $P_{x}$ - 用电设备组中x台容量最大的用电设备的设备容量
- $b,c$ - 二项式系数,查表

适用于设备台数少，容量差别大，低压分支干线的计算负荷

x和$P_x$ 的选取规则:
1. 如果用电设备组的总台数 $n < 2x$，$x$ 为附录表1中的最大容量设备台数，则公式中的 $x$ 取值为:$x = \frac{n}{2}$,$x$ 四舍五入取整

2. 如果用电设备组总台数 $n \leq 2$，则: $P_{30} = P_e$
对于单台电动机而言: $P_{30} = \frac{P_e}{\eta}$,其中 $\eta$ 为额定效率


!!! example "例题"
    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250227151325077.png)
    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250227151843385.png)


多组用电设备

对于多组用电设备，计算公式如下：

$P_{30} = \sum(bP_e)_i + (cP_x)_{max}$

$Q_{30} = \sum(bP_e \tan \varphi)_i + (cP_x)_{max} \tan \varphi_{max}$

其中:
- $bP_e$ - 各组的平均负荷
- $(cP_e)_{max}$ - 其中一组最大的附加负荷
- $\tan \varphi_{max}$ - 最大附加负荷 $(cP_e)_{max}$ 的设备组的平均功率因数角的正切值

计算视在功率和电流:

$S_{30} = \sqrt{P_{30}^2 + Q_{30}^2}$

$I_{30} = \frac{S_{30}}{\sqrt{3}U_N}$

教材附录表A-6

!!! example "例题"
    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250227152445278.png)
    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250227152504859.png)

### 单相负荷计算

### 工厂计算负荷
#### 需要系数法
需要系数法计算公式：

$P_{30} = K_d \cdot P_e$
- $K_d$ - 全厂需要系数(附录2查表)
- $P_e$ - 全厂用电设备总容量

$Q_{30} = P_{30} \tan \varphi$

$S_{30} = \frac{P_{30}}{\cos \varphi}$

$I_{30} = \frac{S_{30}}{\sqrt{3}U_N}$
- $U_N$ - 额定电压


年产量估算法

$$
W_a = A\cdot a
$$

- $A$ - 年产量
- $a$

$$ 
P_{30} = \frac{W_a}{T_{max}}
$$

- $T_{max}$ - 年最大负荷利用小时数(附录3查表)


#### 功率因数
1. 瞬时功率因数
$\cos \varphi = \frac{P}{S} = \frac{P}{\sqrt{3}UI}$ - 监测负荷用

2. 平均功率因数
$\cos \varphi_{av} = \frac{W_p}{\sqrt{W_p^2 + W_q^2}}$ - 调整电费用

3. 最大负荷时的功率因数
$\cos \varphi = \frac{P_{30}}{S_{30}}$ - 确定无功补偿容量用

功率因数对供电系统的影响

1. 增加供电系统的设备容量和投资
2. 增大线路和变压器的功率损耗
3. 线路和变压器电压损失增大，电压质量下降


**无功功率补偿**：简单的三角函数问题

!!! example "例题"
    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250227153913366.png)
    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250227153927232.png)

    ![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250227154101272.png)

### 尖峰电流

持续1-2s短时最大负荷电流

就是启动电流，目的是为了选择熔断器、镇定低压断路器

- 单台： $I_{pk} = I_{st}= K_{kt}I_{N}$,$I_N$ 额定电流，$K_{st}$启动电流倍数
- 多台

\textbf{2、给多台用电设备供电的干线尖峰电流计算}

计算公式为：
\[
I_{\text{pk}} = K_{\Sigma} \sum_{i=1}^{n-1} I_{Ni} + I_{\text{stmax}}
\]
或
\[
I_{\text{pk}} = I_c + (I_{\text{st}} - I_{\text{N}})_{\text{max}}
\]

式中：

- \( I_{\text{stmax}} \) 为用电设备组中起动电流与额定电流之差为最大的那台设备的起动电流
- \( (I_{\text{st}} - I_{\text{N}})_{\text{max}} \) 为用电设备组中起动电流与额定电流之差为最大的那台设备的起动电流与额定电流之差
- \( K_{\Sigma} \) 为上述 \( n-1 \) 台设备的同时系数，其值按台数多少选取，一般为 \( 0.7 \sim 1 \)
- \( I_c \) 为全部设备投入运行时线路的计算电流

![](https://philfan-pic.oss-cn-beijing.aliyuncs.com/img/20250227154423691.png)



## 电力线路

### 电力线路与接线


- 放射式
- 树干式
- 环形


架空线路：

- 导线分类
- 避雷线
- 电杆分类
- 绝缘子
- 金具：连接导线、安装横担和绝缘子

### 结构与敷设

- 导线怎么排布
- 电线杆什么距离，弧垂


### 导线与电缆截面

- 发热条件计算截面：三相系统、中性线和保护线
- 经济电流密度计算截面
- 机械强度验证

## 短路

三相短路危害最大，所以设计的时候考虑最坏情况

### 短路电流的计算

**欧姆法**


**标幺制法**
